# Electrification Bus Battery Energy Storage System Data Model Specification

**Status:** DRAFT
**Version:** 0.15
**Date:** 2026-08-20
**Authors:** Don Jackson

## Overview

This Electrification Bus (eBus for short) specification defines how a Battery Energy Storage System (BESS) should be represented using the [Homie 5 convention](https://homieiot.github.io/specification/). It aspires and attempts to be vendor-agnostic — any BESS, regardless of manufacturer, should be able to conform to this specification when publishing its state to an eBus MQTT broker.

The spec defines a **device hierarchy** (parent BESS device with child devices for components), **capability nodes** (what each device can do), and **property catalogs** (specific properties with datatypes, units, and requirement levels).

### Terminology

| Term | Definition |
|---|---|
| BESS | Battery Energy Storage System — the complete backup system |
| DER | Distributed Energy Resource — any grid-connected energy device |
| MID | Microgrid Interconnect Device — manages grid connection and islanding |
| Proxy publisher | A device-role entity that publishes a Homie device on behalf of a non-eBus-native BESS — typically bridging from the BESS vendor's proprietary API. The published representation is a *proxy*. A proxy is functionally equivalent to a native eBus publication of the same device (same property contracts, same lifecycle, same discovery) and is discoverable as a proxy via its `root.$type`. See the [framework spec §Detail: Proxy Publishers](../framework.md#detail-proxy-publishers) and [`devices/proxy.md`](proxy.md) for the canonical proxy convention. |
| Capability | A Homie node representing a functional aspect of a device (metering, state-of-charge, etc.) |

### Conventions

- **MUST**, **SHOULD**, **MAY** follow [RFC 2119](https://www.rfc-editor.org/rfc/rfc2119) definitions, scoped as the framework scopes them: they govern *how* a capability or property is published once this publisher publishes it, not *whether* it does. See [Conformance Latitude](../framework.md#conformance-latitude).
- All properties use SI base units via the Homie `unit` attribute — no units in property IDs
- Power and energy follow the IEC 62053 metering convention:
  - `active-power` (W) — signed; positive = power flowing out of the device
  - `imported-energy` (Wh) — always positive, cumulative
  - `exported-energy` (Wh) — always positive, cumulative
- If a device cannot provide a property, it MUST omit it from `$description` rather than publishing sentinel values. A member of the property's own declared value set is a value, not a sentinel: where an enum offers `UNKNOWN`, a publisher that cannot determine the value publishes `UNKNOWN` rather than omitting the property. That distinction is what lets an enum property be MUST where a bare numeric could not be, and it is why `islanding-state` is MUST on a MID while `soc` is not on a BESS (see [Conformance Latitude](../framework.md#conformance-latitude))
- Property IDs use kebab-case (e.g., `active-power`, `serial-number`)

---

## Device Hierarchy

A BESS is represented as a **parent Homie device** with **child devices** for its physical components. Each device exposes one or more **capability nodes**.

```
energy.ebus.device.bess (parent device)
  ├── energy.ebus.device.battery    (child, one per battery pack)
  ├── energy.ebus.device.inverter   (child, if applicable)
  ├── energy.ebus.device.mid        (child, MUST for a premises-wiring grid-forming BESS)
  ├── energy.ebus.device.outlet     (child, one per output port; plug-in BESS / UPS)
  └── energy.ebus.device.meter      (child, per metering point: site, load, solar)
```

### BESS topologies and the two islanding scopes

A BESS that provides backup does so by forming an AC island, and there are **two distinct island scopes**. Which one a BESS supports, if any, is the primary structural variable in this data model.

- **Premises-wiring (segment) island.** A MID or automatic transfer switch (or a gateway's backup breaker) opens a disconnect and islands a *segment of the shared premises wiring*. That segment is most commonly a **critical-loads (backup) subpanel**, and at the upper limit is the whole home. Everything on the segment (its circuits, its outlets, and anything plugged into them) is carried by the island. This is the typical residential backup product: Tesla Powerwall + Backup Gateway, Enphase IQ Battery + IQ System Controller, SolarEdge Energy Bank + StorEdge. Its island state lives on a **MID child device** (`grid`); the *extent* of the segment (which circuits are protected) is discovered from the distribution-enclosure topology, not from a BESS property.
- **Device-output island.** A plug-in battery or UPS forms an island of *its own output ports* (its outlets), physically isolated from the premises wiring by an internal transfer switch, on loss of input. It never energizes the shared premises wiring, so it never backfeeds the grid. Its island state lives on an **`output-island` capability** on the BESS itself (see §"output-island"), and the loads it backs up are its `outlet` children (see [`outlet.md`](outlet.md)).

A BESS supports one of these scopes, or neither:

- **Premises-wiring grid-forming BESS** (hardwired): forms a premises-wiring segment island (a critical-loads subpanel, up to the whole home). MUST include a MID child. Has no outlets. The canonical residential backup product.
- **Plug-in BESS / UPS** (plug-and-play): grid-following on its input (it plugs into a wall outlet) but grid-forming on its *own output bus*. Serves loads through `outlet` children and backs them up via `output-island` on a grid outage. No MID; it never islands the premises wiring. Example: the Pila Mesh Home Battery. A smart **UPS** is the degenerate case, a plug-in BESS publishing the minimal subset (storage plus outlets plus `output-island`, with no `dispatch`).
- **Grid-following BESS with no backup** (hardwired or plug-in): never forms any island; its value is energy management (TOU shift, self-consumption, demand response) via `dispatch`. Neither a MID child nor `output-island`. Without `dispatch`, the rest of the home sees it much as it would a PV system.

**Islands nest.** The two scopes compose hierarchically, because each island's state lives on its own device or capability rather than as a single global flag. A typical stack:

```
utility (grid-forming while grid-tied)
  └── premises-segment island      a MID / ATS; grid-forming-entity = the premises-segment BESS
        └── device-output island   a plug-in BESS / UPS forms its own outlet island, nested inside
```

For example, a plug-in battery plugged into a critical-loads subpanel that a centralized premises-wiring BESS is backing up gives two concurrent, nested islands: the centralized BESS's `mid/grid/grid-forming-entity` names it as the segment's grid-forming entity, while the plug-in battery's `output-island/state = ON_BATTERY` says it forms its own outlet island within it. Two grid-forming entities at two scopes, fully consistent. An eBus consumer reads each island's state at its own scope; there is no single "islanded?" bit to reconcile. This is also why `grid-forming-entity` lives per-MID on the `grid` capability rather than as a global property: each island names its own.

**Reading the topology from the capability set.** An eBus consumer distinguishes the variants without any dedicated type property: a MID `grid` child means premises-segment backup; an `output-island` capability (with `outlet` children) means plug-in / device-output backup; neither means no backup. The two islanding capabilities are the classifier, and the backup scope is derivable from which one is present.

**Plug-in batteries keep grid-up and grid-down separate.** A plug-in battery's two functions live in two grid states over two electrical paths, and the model keeps them apart. Grid-up, it passes power through to its outlets and shifts those loads in time; by default it does not export into the premises wiring. (Exporting into the wall is a future, separately-regulated grid-following-source function, reserved for a forthcoming `grid-export` capability and out of scope here.) Grid-down, it drops to its device-output island (UPS mode), powering only its own outlets.

**A premises-wiring grid-forming BESS publisher MUST include a MID child device.** The MID is the canonical home for grid-connection and islanding state (`grid`) and for the grid-forming-entity signal. When the underlying hardware does not present a separable MID, the publisher synthesizes a minimal MID child exposing at least `info` and `grid`.

**The MID-as-child treatment reflects current commercial reality.** Every grid-forming-capable BESS shipping today (Tesla Powerwall + Gateway, Enphase IQ Battery + IQ System Controller, SolarEdge Energy Bank + StorEdge, etc.) integrates the MID into the BESS vendor's gateway, so publishing the MID as a child of the BESS is the natural representation. An architecturally valid alternative — a **standalone MID** that publishes itself as a first-class eBus device (`energy.ebus.device.mid` as its own root, not as a BESS child) and coordinates with one or more BESSs (and possibly other DERs) over the eBus broker, rather than being topologically embedded in any single DER — is not yet present in commercial products. Its data model and BESS-↔-MID coordination protocol are the subject of a separate, forthcoming Electrification Bus MID specification. A BESS publisher conforming to this spec may need future extension to interoperate with a standalone MID; that extension is out of scope here.

**A plug-in BESS / UPS publisher MAY omit the MID child** and instead publish the `output-island` capability and `outlet` children. **A grid-following BESS with no backup MAY omit both.** The MID child is specifically the signal for premises-wiring (segment) backup; its absence does not mean "no backup," only "no premises-wiring backup."

### Design Principles

This data model follows the Electrification Bus design principles — the Homie devices-vs-nodes split, parent aggregation, standard capability-type reuse across device classes, proxying as a first-class peer to native publishing, property placement on the authoritative device, forward compatibility, and multi-instance modeling. See **[Design Principles in framework.md](../framework.md#design-principles)** for the canonical list. Examples worth noting for BESS publishers:

- *Homie devices represent physical things* — a battery pack, an inverter, a MID, a meter (framework principle #1).
- *Publish what you have, omit what you don't* — not every BESS has all components. A simple system might be just the parent BESS device with one battery child and one MID child; a complex system might have 6 battery children, an inverter, a MID, and 3 meter children. The spec accommodates both (framework principle #3).
- *Parent aggregates children* — the parent BESS device provides aggregated values (total SOC, total battery power) so consumers don't need to discover and sum children (framework principle #4).
- *Proxying is first-class* — a vendor implementing eBus directly in their BESS firmware and a third-party proxy publisher translating from the vendor's proprietary API both produce the same device shape. The consumer-facing surface is identical; the source of the data is transparent to consumers. This is fundamental to eBus's adoption strategy — proxies bridge the gap between today's reality (most BESS vendors do not yet speak eBus) and the future where they do (framework principle #6).

**Conformance latitude.** Only the parent `bess` device and its `info` node are intrinsic to a BESS. Every other capability, and every child device, is published when the publisher has it: a proxy fronting a vendor API that exposes only power flow publishes `info` and `meter` and is a conformant `energy.ebus.device.bess`. Capability presence is itself a signal, the same stance as [`circuit.md`](circuit.md) and [`distribution-enclosure.md`](distribution-enclosure.md): the `$description.type` discriminator, not the population of any capability, identifies the device as a BESS. The one shape requirement is the MID child, and it binds only a publisher that islands premises wiring (see §"BESS topologies and the two islanding scopes").

### Device Types

| Type | Description |
|---|---|
| `energy.ebus.device.bess` | Parent BESS system device. Contains aggregated state and system-level configuration. |
| `energy.ebus.device.battery` | Individual battery pack. Child of BESS. |
| `energy.ebus.device.inverter` | DC-AC inverter. May handle both battery and solar (e.g., Powerwall 3). Child of BESS. |
| `energy.ebus.device.mid` | Microgrid Interconnect Device (MID). Manages grid connection and islanding. Child of BESS. |
| `energy.ebus.device.meter` | Metering point. Used for site, load, or solar metering. Child of BESS. |

### Device IDs

Device IDs in a **native** publication (the BESS is its own Homie root) are derived from the physical serial number of the system:

| Device | ID Pattern | Example |
|---|---|---|
| Parent BESS | `{serial}` | `TG123456789` |
| Battery (pack N) | `{serial}-battery-{N}` | `TG123456789-battery-1` |
| Inverter | `{serial}-inverter` | `TG123456789-inverter` |
| MID | `{serial}-mid` | `TG123456789-mid` |
| Site meter | `{serial}-site-meter` | `TG123456789-site-meter` |
| Load meter | `{serial}-load-meter` | `TG123456789-load-meter` |
| Solar meter | `{serial}-solar-meter` | `TG123456789-solar-meter` |

**Proxied publication.** When the BESS is published by a proxy (e.g., a distribution enclosure proxying a Tesla Powerwall), the proxy prefixes its own device ID onto each of the BESS device IDs above. For example, an enclosure with device ID `ab-1234-c5d67` proxying a Tesla Powerwall `TG123456789` publishes the BESS as `ab-1234-c5d67-TG123456789`, the synthesized MID as `ab-1234-c5d67-TG123456789-mid`, and so on. This prevents collisions when (a) the vendor later begins publishing the same physical device natively (the native form uses the bare `{serial}`, distinct from any proxy's prefixed form), or (b) multiple proxiers share a broker (each proxy's prefix makes its device ID unique). Consumers correlate proxies and native publishers of the same physical BESS by reading `info/serial-number`, not by device ID.

### MQTT Topic Structure

All devices publish under the eBus Homie 5 topic prefix:

```
ebus/5/{device-id}/$state
ebus/5/{device-id}/$description
ebus/5/{device-id}/{capability-node-id}/{property-id}
```

Parent-child relationships are declared in the parent's `$description` via the Homie 5 `children` attribute.

---

## Device Specifications

### Parent BESS Device

**Type:** `energy.ebus.device.bess`

The parent device represents the BESS system as a whole. It provides aggregated state across all children and system-level configuration.

**Capabilities:**

| Capability | Required | Notes |
|---|---|---|
| `info` | MUST | Identity. No `info` property is itself MUST (see [`capabilities/info.md`](../capabilities/info.md)); `data-model-version` is SHOULD, per §"Versioning". |
| `soc` | SHOULD | Aggregated across all battery children. Omitted when the publisher has no state-of-charge view of the system. |
| `meter` | SHOULD | Aggregated power/energy at the BESS's external boundary (i.e., what the BESS exchanges with the rest of the system). The external boundary may be a single connection point or, for a multi-unit system that lands on separate enclosure circuits, several; the parent `meter` aggregates across them. See §"Multi-unit systems and connection to the enclosure". |
| `dispatch` | MAY | External-dispatch controls (charge-rate setpoint, SOC ceilings, etc.). See §"dispatch" below. |
| `output-island` | MAY | Device-output island (UPS) state and control, for a plug-in BESS / UPS. See §"output-island" below. |
| `power-flows` | MAY | Aggregate grid / battery / solar / load flows reported on the device, for an all-in-one (plug-in) unit. Reused from [`distribution-enclosure.md`](distribution-enclosure.md). |
| `status` | SHOULD | System-level fault status. Every property in the [`status`](../capabilities/status.md) catalog is MAY, so a publisher with no health view omits the node rather than publishing an empty one. |

Premises-wiring grid connection and islanding state live on the MID child device (`grid`) when the BESS forms a premises-wiring (segment) island. A plug-in BESS / UPS instead exposes the `output-island` capability and `outlet` children; a grid-following BESS with no backup exposes neither. See §"BESS topologies and the two islanding scopes". Outlet children are defined in [`outlet.md`](outlet.md).

### Battery Device

**Type:** `energy.ebus.device.battery`

Represents an individual battery pack. A BESS may have one or many.

**Capabilities:**

| Capability | Required | Notes |
|---|---|---|
| `info` | MUST | Identity. Per-pack serial and capacity where the publisher has them; no `info` property is itself MUST. |
| `soc` | SHOULD | This pack's SOC/SOE, when the publisher has per-pack visibility. Many vendor APIs expose only the system aggregate, which the parent carries. |
| `meter` | SHOULD | This pack's power/energy |
| `status` | MAY | Per-pack fault status |

### Multi-unit systems and connection to the enclosure

A BESS is one Homie device per **unit of coordinated control**, not per breaker or circuit. A multi-unit system whose units a shared controller manages as one resource (site-level SOC balancing, coordinated dispatch, synchronized islanding) is a single `bess` device with one `battery` child per unit, however many breakers or circuits it lands on. A Tesla Powerwall site is the canonical example: N Powerwalls coordinated as one system (internally one unit is the leader and the rest are followers, over a private daisy-chain bus). That internal coordination, the leader/follower roles and the inter-unit comm bus, is a vendor implementation detail and is **not** modeled by eBus: the `bess` parent represents the coordinated whole, and `grid-forming-entity` names that `bess`, not an individual unit. Separate, independently-controlled systems (each with its own controller/MID) are separate `bess` devices, which the enclosure aggregates across (framework principle #9).

A `bess` may connect to a distribution enclosure at **one point or several**. When its units land on separate enclosure circuits, the enclosure records each connection on the relevant circuit's `connection` node (see [`distribution-enclosure.md`](distribution-enclosure.md)). Either form is valid: the circuits may reference the `bess` parent (each `feeds-device-id = {bess}`), or, for per-unit visibility, each may reference the specific `battery` child it feeds (`feeds-device-id = {bess}-battery-{n}`). A consumer recovers "these circuits are one system" from the shared `bess` parent (the children's Homie `root` / `parent`), regardless of which form the enclosure used.

### Inverter Device

**Type:** `energy.ebus.device.inverter`

Represents the DC-AC inverter. May handle both battery and solar conversion (e.g., Tesla Powerwall 3).

**Capabilities:**

| Capability | Required | Notes |
|---|---|---|
| `info` | MUST | |
| `meter` | SHOULD | AC-side power/energy |
| `status` | MAY | |
| `grid-forming` | MAY | Per-inverter grid-forming capability and state; published only when the vendor exposes this detail |

### MID Device

**Type:** `energy.ebus.device.mid`

Represents the Microgrid Interconnect Device (MID). Manages grid connection and islanding. A **premises-wiring grid-forming** BESS publisher MUST include a MID child device; a plug-in BESS / UPS and a grid-following-only BESS publisher MAY omit it. See §"BESS topologies and the two islanding scopes".

**Capabilities:**

| Capability | Required | Notes |
|---|---|---|
| `info` | MUST | |
| `grid` | MUST | The MID's defining signal; a MID that publishes no `grid` node is an empty shell. Property levels are in §"grid" below. |
| `status` | MAY | |

### Meter Device

**Type:** `energy.ebus.device.meter`

Represents a metering point. Used for site-level, load, or solar metering when the BESS provides this data.

**Capabilities:**

| Capability | Required | Notes |
|---|---|---|
| `info` | MUST | the device's Homie `$name` identifies the metering point (e.g., "Site Meter", "Solar Meter") |
| `meter` | MUST | |

### Outlet Device (child)

**Type:** `energy.ebus.device.outlet`

A plug-in BESS / UPS serves loads through `outlet` children, one per output port (the device's receptacles and USB ports). The `outlet` child device type is defined in [`outlet.md`](outlet.md): each is an `info` (port type, ratings, assigned name) plus `switch` (on/off) plus, where the hardware meters it, `meter`. A premises-wiring grid-forming BESS has no outlets.

---

## Capability Node Types

### info

System and device identification.

**Node type:** `energy.ebus.capability.info`

The shared identity properties (`vendor-name`, `serial-number`, `model`, `part-number`, `firmware-version`, `hardware-version`, `data-model-version`, `nameplate-capacity`) are defined in [`capabilities/info.md`](../capabilities/info.md); a BESS publishes `data-model-version` on the parent device only, and SHOULD publish `nameplate-capacity` (its rated energy capacity, in kWh electrical). A BESS's human-facing product designation is the shared `model` (e.g. "Powerwall 2 AC") and any vendor part code is `part-number` (e.g. "1232100-00-E"); there is no separate product-name property. BESS-specific identity properties:

| Property ID | Datatype | Unit | Req | Description |
|---|---|---|---|---|
| `nominal-power` | float | W | MAY | Nameplate maximum rated power output. |
| `proxied` | boolean | — | MAY | Optional disambiguation when both a proxy publisher and a native publisher of the same physical device coexist. `true` = this representation is proxied (e.g., published by a third-party adapter); `false` = published natively (by the vendor's own implementation); absent = no explicit signal, and consumers fall back to inspecting the `root` device's `$description.type`. See §"Disambiguating publishers" below. |

### soc

Battery state of charge and energy. The property catalog (`soc`, `soe`, `total-energy-storage`, `loadup-headroom`, and the reservoir framing) is defined in [`capabilities/soc.md`](../capabilities/soc.md); a BESS reports the electrical reservoir in kWh.

**Node type:** `energy.ebus.capability.soc`

| Property ID | Datatype | Unit | Req | Description |
|---|---|---|---|---|
| `soc` | float | % | SHOULD | State of charge (0-100%) |
| `soe` | float | kWh | SHOULD | State of energy: available energy remaining |

On the parent BESS device, these values are aggregated across all battery children.

### meter

Power and energy metering. The property catalog is in [`capabilities/meter.md`](../capabilities/meter.md); a BESS publishes `active-power` positive when discharging (out of the device).

**Node type:** `energy.ebus.capability.meter`

| Property ID | Datatype | Unit | Req | Description |
|---|---|---|---|---|
| `active-power` | float | W | SHOULD | Instantaneous active power. Positive = power flowing out of device. |
| `imported-energy` | float | Wh | SHOULD | Cumulative energy imported (consumed) by the device. Always positive. |
| `exported-energy` | float | Wh | SHOULD | Cumulative energy exported (produced) by the device. Always positive. |
| `current` | float | A | MAY | RMS current |
| `voltage` | float | V | MAY | RMS voltage |
| `frequency` | float | Hz | MAY | AC frequency |
| `reactive-power` | float | var | MAY | Reactive power |
| `apparent-power` | float | VA | MAY | Apparent power |
| `power-factor` | float | — | MAY | System power factor, signed: positive = lagging, negative = leading; range `[-1.0, 1.0]` |
| `apparent-energy-imported` | float | VAh | MAY | Cumulative apparent energy imported. Always positive. |
| `apparent-energy-exported` | float | VAh | MAY | Cumulative apparent energy exported. Always positive. |

### grid

Grid connection and islanding state, always published on a MID device (the parent BESS device does not publish it). The property catalog (`islanding-state`, `grid-state`, `grid-forming-entity`, and the islanding-versus-grid-state semantics) is defined in [`capabilities/grid.md`](../capabilities/grid.md). `islanding-state` is MUST here because it is what a MID exists to report, and the MID child is itself omittable; the catalog holds it at MAY only because a utility meter publishes the same node and is not qualified for it.

**Node type:** `energy.ebus.capability.grid`

| Property ID | Datatype | Req | Description |
|---|---|---|---|
| `islanding-state` | enum | MUST | Current operational state: `ON_GRID`, `OFF_GRID`, `UNKNOWN` (the MID's relay position). |
| `grid-state` | enum | SHOULD | Sensed grid condition: `UP`, `DOWN`, `DEGRADED`, `UNKNOWN`. Proxied black-box MIDs typically report only `UP` / `DOWN` / `UNKNOWN`. |
| `grid-forming-entity` | string | SHOULD | Identity of the device forming the AC reference: `"GRID"` when grid-tied, or the DER parent device ID (typically the BESS) when islanded. |

When a vendor exposes per-inverter grid-forming state, that detail lives on the inverter child via the optional `grid-forming` capability (below).

### grid-forming

Per-inverter grid-forming capability and state, on an inverter child when the vendor exposes it. Defined in [`capabilities/grid-forming.md`](../capabilities/grid-forming.md) (`capable`, `active`, and the relationship to the MID-level `grid/grid-forming-entity`).

**Node type:** `energy.ebus.capability.grid-forming`

### output-island

Device-output island (UPS) state and control for a plug-in BESS or UPS: a clean island of the device's own outlets, never energizing premises wiring (distinct from and nested inside the MID `grid` scope). Published by a plug-in BESS / UPS; omitted otherwise. Defined in [`capabilities/output-island.md`](../capabilities/output-island.md) (`state`, settable `mode`, `transfer-time`, and the backup-runtime-forecast note).

**Node type:** `energy.ebus.capability.output-island`

### dispatch

External dispatch controls, settable charge / discharge rate setpoints and SOC limits by which a controller coordinates the BESS in real time. Published when the product exposes the control surface; omitted otherwise (the BESS then self-manages). The full property catalog (the rate setpoints, SOC limits, `backup-reserve`, watchdog / persistence semantics, `dispatch-state`, and the actual-rate observables) is defined in [`capabilities/dispatch.md`](../capabilities/dispatch.md).

**Node type:** `energy.ebus.capability.dispatch`

### status

Operational status and fault reporting. The core (`fault-state` / `communication-state` / `active-alerts`) is defined in [`capabilities/status.md`](../capabilities/status.md); a BESS, typically proxied through an adapter, publishes the core plus adapter integration sub-states.

**Node type:** `energy.ebus.capability.status`

| Property ID | Datatype | Req | Description |
|---|---|---|---|
| `communication-state` | enum | SHOULD | The publisher's view of its own link health: to the BESS it represents (for a proxy) or to its backhaul (for a native publisher): `OK`, `DEGRADED`, `LOST`, `UNKNOWN` |
| `fault-state` | enum | SHOULD | BESS-reported fault: `OK`, `FAULT`, `UNKNOWN` |
| `operational-state` | enum | SHOULD | Battery operating state: `IDLE`, `CHARGING`, `DISCHARGING`, `STANDBY`, `UNKNOWN`. Reflects the *result* of any active `dispatch`. |
| `authentication` | enum | SHOULD | Credential / auth status: `OK`, `FAILED`, `EXPIRED`, `MISSING` |
| `discovery` | enum | SHOULD | Device discovery status: `OK`, `NOT_FOUND`, `SERIAL_MISMATCH` |

---

## Versioning

The parent BESS device SHOULD publish a `data-model-version` property on its `info` node (e.g., `"1.0"`). The BESS's `data-model-version` is independent of the distribution-enclosure's `data-model-version` and of any other device's `data-model-version` — each device class has its own version axis.

The data-model version follows standard [semver](https://semver.org/) semantics:

- **Major bump** — any change that could break a conforming consumer of the previous version: property removal, datatype change, semantic redefinition, enum value removal, requirement-level promotion that invalidates previously-conforming publishers, retiring or renaming any MUST/SHOULD property.
- **Minor bump** — backward-compatible additive change: new optional capabilities, new MAY-level properties, additive enum extensions, MAY → SHOULD promotion that does not invalidate previously-conforming publishers.
- **Patch bump** — clarifications and editorial fixes only; no on-the-wire impact.

Consumers MUST check `$description` to discover available properties regardless of version.

---

## Security and Discovery (Out of Scope)

This specification defines what a BESS adapter publishes once it is connected and operational. The following are implementation details outside the scope of this spec:

- **Credential management** — how the adapter obtains authentication tokens or credentials for the BESS vendor API
- **Device discovery** — how the adapter finds BESS devices on the network (mDNS, manual configuration, etc.)

---

## Disambiguating publishers

Typically a given physical BESS is published by exactly one publisher — either the vendor's own native implementation or a third-party adapter — and consumers see one representation. During an adoption transition (e.g., a third-party adapter publishes a BESS today; the vendor someday begins publishing the same BESS natively), it is possible for both publishers to coexist and present the consumer with two representations of the same physical device. The spec offers two mechanisms for consumers to disambiguate.

### Implicit, via the Homie `root` reference and the root device's `$description.type` (primary mechanism)

Every Homie child device declares its `root`. A consumer that finds two BESS devices with the same `info/serial-number` can determine which is which by inspecting the type of each one's root device:

- If the root device's `$description.type` is `energy.ebus.device.bess` — i.e., the BESS is its own root — this representation is the BESS publishing itself natively. (Equivalently: the BESS's `root` field is the BESS's own ID, or absent per Homie 5's convention for top-level devices.) The vendor identity is in the BESS's `info/vendor-name`.
- If the root device's `$description.type` is anything other than `energy.ebus.device.bess` (a distribution enclosure, a gateway, an integration hub of some other type), this representation is being proxied by that root device. The root's `info/vendor-name` identifies the proxy publisher.

Per the eBus vendor-neutrality principle, vendors publishing BESS devices natively use the same `energy.ebus.device.bess` type as adapters publishing on behalf of those vendors; vendor identity lives in `info/vendor-name`, not in the device type string. The general heuristic is "prefer the native (vendor-published) representation over a proxied one." This works without any new property: every Homie 5 device already publishes `root`, and the consumer just inspects the root's existing `$description.type`.

### Explicit, via the optional `proxied` boolean (secondary mechanism)

A publisher MAY publish a `proxied` boolean property on a device's `info` for direct disambiguation:

- `proxied = true` — this representation is proxied (e.g., published by a third-party adapter).
- `proxied = false` — this representation is published natively (by the vendor's own implementation).
- absent — no explicit signal; consumers fall back to the implicit-via-root mechanism above.

`proxied` is MAY-level and is not required. The property is reserved here so that any publisher that wants to make the distinction unambiguous has a defined slot to use, rather than inventing its own ad-hoc property.

---

## Example: Tesla Powerwall System

A Tesla Powerwall 2 system with 6 battery packs, a gateway (inverter), and a MID:

```
ebus/5/TG123456789/                          energy.ebus.device.bess (parent)
  $description                                JSON schema with children declared
  info/vendor-name                            "Tesla"
  info/serial-number                          "TG123456789"
  info/data-model-version                     "1.0"
  soc/soc                                     98.5
  soc/soe                                     80.1
  meter/active-power                          10.0
  status/communication-state                        OK

ebus/5/TG123456789-battery-1/                 energy.ebus.device.battery
  info/serial-number                          "PW2-001"
  info/nameplate-capacity                     13.5
  soc/soc                                     100
  soc/soe                                     13.5
  meter/active-power                          0.0

  ... (batteries 2-6 similar)

ebus/5/TG123456789-inverter/                  energy.ebus.device.inverter
  info/serial-number                          "INV-001"
  info/firmware-version                       "26.10.0"
  meter/active-power                          5530.0

ebus/5/TG123456789-mid/                       energy.ebus.device.mid
  info/serial-number                          "MID-001"
  grid/islanding-state                        ON_GRID
  grid/grid-state                             UP
  grid/grid-forming-entity                    "GRID"

ebus/5/TG123456789-site-meter/                energy.ebus.device.meter
  $name                                       "Site Meter"
  meter/active-power                          -2750.0
  meter/imported-energy                       99828300.0
  meter/exported-energy                       5990700.0

ebus/5/TG123456789-solar-meter/               energy.ebus.device.meter
  $name                                       "Solar Meter"
  meter/active-power                          5530.0
  meter/imported-energy                       7300.0
  meter/exported-energy                       33558900.0

ebus/5/TG123456789-load-meter/                energy.ebus.device.meter
  $name                                       "Load Meter"
  meter/active-power                          2740.0
  meter/imported-energy                       125308600.0
  meter/exported-energy                       0.0
```

---

## Example: Enphase IQ System

An Enphase system with an IQ Gateway (Envoy), IQ Battery (Encharge), 6 microinverters, and an IQ System Controller with grid relay (NSRB).

### Enphase Component Mapping

| Enphase Component | eBus Device Type | Notes |
|---|---|---|
| IQ Gateway (Envoy) | `energy.ebus.device.bess` (parent) | System gateway, serial from mDNS discovery |
| IQ Battery (Encharge) | `energy.ebus.device.battery` | Per-battery SOC from `/ivp/peb/devstatus` |
| IQ System Controller (ESUB) + NSRB relay | `energy.ebus.device.mid` | Grid relay state from `/ivp/livedata/status` `main_relay_state` |
| Microinverters (PCU) | `energy.ebus.device.inverter` (× N) | Per-inverter power from `/api/v1/production/inverters` |
| Production meter (EIM) | `energy.ebus.device.meter` (solar) | From `/ivp/meters/reports` `reportType: "production"` |
| Net consumption meter (EIM) | `energy.ebus.device.meter` (grid) | From `/ivp/meters/reports` `reportType: "net-consumption"` |
| Total consumption meter (EIM) | `energy.ebus.device.meter` (load) | From `/ivp/meters/reports` `reportType: "total-consumption"` |

### Enphase API → eBus Property Mapping

| Enphase API | Endpoint | eBus Property | Unit Conversion |
|---|---|---|---|
| `meters.soc` | `/ivp/livedata/status` | `soc/soc` | None (already %) — primary source* |
| `meters.storage.agg_p_mw` | `/ivp/livedata/status` | `meter/active-power` | mW → W (÷ 1000) |
| `main_relay_state` | `/ivp/livedata/status` | `grid/islanding-state` | 1 → ON_GRID, 5 → OFF_GRID — primary source** |
| `secctrl.agg_soc` | `/ivp/ensemble/status` | `soc/soc` | None (already %) — fallback source* |
| `relay.mains_oper_state` | `/ivp/ensemble/status` | `grid/islanding-state` | "closed" → ON_GRID, "open" → OFF_GRID — fallback source** |
| `wNow` | `/ivp/meters/reports` | `meter/active-power` | None (already W) |
| `whLifetime` (whDlvdCum) | `/ivp/meters/reports` | `meter/exported-energy` | None (already Wh) |
| `whLifetime` (whRcvdCum) | `/ivp/meters/reports` | `meter/imported-energy` | None (already Wh) |
| `rmsCurrent` | `/ivp/meters/reports` | `meter/current` | None (already A) |
| `rmsVoltage` | `/ivp/meters/reports` | `meter/voltage` | None (already V) |
| `freq` | `/ivp/meters/reports` | `meter/frequency` | None (already Hz) |
| `reactPwr` | `/ivp/meters/reports` | `meter/reactive-power` | None (already var) |
| `apprntPwr` | `/ivp/meters/reports` | `meter/apparent-power` | None (already VA) |
| `pwrFactor` | `/ivp/meters/reports` | `meter/power-factor` | Magnitude only (0-1); `meter/power-factor` is signed [-1,1] per `meter.md` |
| `lastReportWatts` | `/api/v1/production/inverters` | `meter/active-power` | None (already W) |
| `serialNumber` | `/inventory.json` | `info/serial-number` | None |

\* SOC is available from two Enphase endpoints. Both report the same aggregate value. The adapter should prefer `meters.soc` from `/ivp/livedata/status` (updates more frequently) and fall back to `secctrl.agg_soc` from `/ivp/ensemble/status` if livedata is unavailable.

\*\* Grid/islanding state is similarly available from two endpoints. Prefer `main_relay_state` from livedata, fall back to `relay.mains_oper_state` from ensemble status.

### Enphase Topic Example

```
ebus/5/202211182691/                              energy.ebus.device.bess (parent)
  info/vendor-name                                "Enphase"
  info/serial-number                              "202211182691"
  info/model                                      "IQ Gateway"
  info/firmware-version                           "8.2.127"
  info/data-model-version                         "1.0"
  soc/soc                                         72.5
  meter/active-power                              -450.0
  status/communication-state                            OK
  status/authentication                           OK

ebus/5/202211182691-battery-1/                    energy.ebus.device.battery
  info/vendor-name                                "Enphase"
  info/serial-number                              "ENB-001"
  info/model                                      "IQ Battery 10"
  info/nameplate-capacity                         10.08
  soc/soc                                         72.5

ebus/5/202211182691-mid/                          energy.ebus.device.mid
  info/vendor-name                                "Enphase"
  info/serial-number                              "202252017752"
  info/model                                      "IQ System Controller"
  grid/islanding-state                            ON_GRID
  grid/grid-forming-entity                        "GRID"

ebus/5/202211182691-solar-meter/                  energy.ebus.device.meter
  $name                                           "Solar Meter"
  meter/active-power                              1354.5
  meter/imported-energy                           0.0
  meter/exported-energy                           10453248.4
  meter/current                                   11.0
  meter/voltage                                   247.3
  meter/frequency                                 60.0
  meter/power-factor                              1.0

ebus/5/202211182691-grid-meter/                   energy.ebus.device.meter
  $name                                           "Grid Meter"
  meter/active-power                              -1308.5
  meter/imported-energy                           872827.1
  meter/exported-energy                           9579927.3
  meter/current                                   10.7
  meter/voltage                                   247.2

ebus/5/202211182691-load-meter/                   energy.ebus.device.meter
  $name                                           "Load Meter"
  meter/active-power                              46.0
  meter/imported-energy                           872827.1
  meter/exported-energy                           0.0
```

Note: Enphase microinverters (PCU) could optionally be represented as individual `energy.ebus.device.inverter` child devices, each with per-inverter `meter/active-power`. This is MAY — the system-level solar meter provides the aggregate.

---

## Example: Pila Mesh Home Battery (plug-in)

A Pila Mesh Home Battery: a grid-following, plug-in battery (1.6 kWh, 2.4 kW) that serves loads through four switchable, metered 120 V outlets plus USB-C ports, and backs them up as a UPS on a grid outage. There is **no MID child**: it never islands the premises wiring. Shown grid-up, charging from the wall while passing power through to its outlets.

```
ebus/5/PILA-7K2/                          energy.ebus.device.bess (parent, plug-in; no MID)
  info/vendor-name                        "Pila Energy"
  info/serial-number                      "PILA-7K2"
  info/model                              "Mesh Home Battery"
  info/nameplate-capacity                 1.6
  soc/soc                                 64.0
  soc/soe                                 1.02
  meter/active-power                      -380.0       (negative = charging, into the device)
  meter/imported-energy                   412000.0     (lifetime charge)
  meter/exported-energy                   365000.0     (lifetime discharge)
  output-island/state                     PASS_THROUGH
  output-island/mode                      FOLLOW_INPUT
  output-island/transfer-time             15
  shed-forecast/total-time-remaining      258
  status/communication-state                    OK

ebus/5/PILA-7K2-outlet-1/                 energy.ebus.device.outlet
  info/name                               "Fridge"
  info/port-type                          AC_OUTLET
  info/nominal-voltage                    120
  switch/relay                            CLOSED
  meter/active-power                      142.0
  meter/exported-energy                   84210.0

ebus/5/PILA-7K2-outlet-2/                 energy.ebus.device.outlet
  info/name                               "Back Lower Outlet"
  switch/relay                            OPEN
  meter/active-power                      0.0

ebus/5/PILA-7K2-usb-1/                    energy.ebus.device.outlet
  info/name                               "Right USB Port"
  info/port-type                          USB_C
  info/nameplate-power                    100
  switch/relay                            CLOSED
  meter/active-power                      18.0
```

Pila's grid-up / grid-down behavior maps to `output-island/state`: Pila's `on_grid` is `PASS_THROUGH`, `off_grid` (islanded, running its outlets from battery) is `ON_BATTERY`, and `idle_off_grid` is `NO_OUTPUT`. Pila's settable grid-mode maps to `output-island/mode`. Loads plug into the `outlet` children. Pila's "Backup Forecast" maps to `shed-forecast/total-time-remaining` (here 258 min), which Pila computes itself from its SOE and metered outlet load, the same capability an enclosure publishes for a centralized BESS. Pila's whole-device flows (total grid input, solar input, load, battery rate) map to the optional `power-flows` capability on the parent, which an all-in-one unit publishes in lieu of separate site / solar / load `meter` children. Multiple Pila units that mesh are published as independent `bess` devices, aggregated by a coordinator.

## References

- [eBus — ebus.energy](https://ebus.energy/) — Electrification Bus specification home
- [Electrification Bus framework specification](../framework.md) — the framework spec this data model layers on
- [Homie 5 Specification](https://homieiot.github.io/specification/) — the underlying IoT convention this data model builds on
- [Homie Units](https://homieiot.github.io/specification/#units)
- [IEC 62053 — Electricity metering equipment](https://webstore.iec.ch/en/publication/62053)
- [Electrification Bus distribution-enclosure data model](distribution-enclosure.md) — companion data-model spec for distribution enclosures
- [Electrification Bus proxy model](proxy.md) — the canonical proxy convention referenced throughout this spec
- [SPAN-API-Client-Docs (public)](https://github.com/spanio/SPAN-API-Client-Docs) — public API documentation for the SPAN distribution-enclosure implementation, which currently uses the proxy publication pattern defined in this spec

---

## Appendix: $description Example

The parent BESS device's `$description` topic publishes a JSON object conforming to the Homie 5 specification. It declares the device's capabilities (nodes), their properties, and child devices.

```json
{
  "name": "Enphase IQ System",
  "type": "energy.ebus.device.bess",
  "version": "2026-04-23T12:00:00Z",
  "children": [
    "202211182691-battery-1",
    "202211182691-mid",
    "202211182691-solar-meter",
    "202211182691-grid-meter",
    "202211182691-load-meter"
  ],
  "nodes": {
    "info": {
      "name": "System information",
      "type": "energy.ebus.capability.info",
      "properties": {
        "vendor-name": {
          "name": "Vendor name",
          "datatype": "string"
        },
        "serial-number": {
          "name": "Serial number",
          "datatype": "string"
        },
        "model": {
          "name": "Model",
          "datatype": "string"
        },
        "firmware-version": {
          "name": "Firmware version",
          "datatype": "string"
        },
        "data-model-version": {
          "name": "Data model version",
          "datatype": "string"
        }
      }
    },
    "soc": {
      "name": "State of charge",
      "type": "energy.ebus.capability.soc",
      "properties": {
        "soc": {
          "name": "State of charge",
          "datatype": "float",
          "unit": "%"
        }
      }
    },
    "meter": {
      "name": "Aggregate battery meter",
      "type": "energy.ebus.capability.meter",
      "properties": {
        "active-power": {
          "name": "Active power",
          "datatype": "float",
          "unit": "W"
        },
        "imported-energy": {
          "name": "Imported energy",
          "datatype": "float",
          "unit": "Wh"
        },
        "exported-energy": {
          "name": "Exported energy",
          "datatype": "float",
          "unit": "Wh"
        }
      }
    },
    "status": {
      "name": "System status",
      "type": "energy.ebus.capability.status",
      "properties": {
        "communication-state": {
          "name": "Communication status",
          "datatype": "enum",
          "format": "OK,DEGRADED,LOST,UNKNOWN"
        },
        "authentication": {
          "name": "Authentication status",
          "datatype": "enum",
          "format": "OK,FAILED,EXPIRED,MISSING"
        },
        "discovery": {
          "name": "Discovery status",
          "datatype": "enum",
          "format": "OK,NOT_FOUND,SERIAL_MISMATCH"
        }
      }
    }
  }
}
```

Each child device publishes its own `$description` with its capabilities. A battery child's `$description` would include `info`, `soc`, and `meter` nodes. A MID child would include `info` and `grid`.
